<!doctype html>
<html lang="en"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>How to size a diesel generator for your site | Supply Bridge Asia</title>
<meta name="description" content="A practical method to size a diesel generator: add up running load, allow for motor starting, convert kW to kVA and leave headroom.">
<link rel="canonical" href="https://supplybridgeasia.com/guides/how-to-size-a-diesel-generator.html">
<meta property="og:type" content="website"><meta property="og:site_name" content="Supply Bridge Asia">
<meta property="og:title" content="How to size a diesel generator for your site | Supply Bridge Asia"><meta property="og:description" content="A practical method to size a diesel generator: add up running load, allow for motor starting, convert kW to kVA and leave headroom.">
<meta property="og:url" content="https://supplybridgeasia.com/guides/how-to-size-a-diesel-generator.html"><meta property="og:image" content="https://supplybridgeasia.com/assets/gs_6.jpg">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "How to size a diesel generator for your site", "description": "A practical method to size a diesel generator: add up running load, allow for motor starting, convert kW to kVA and leave headroom.", "datePublished": "2026-10-16", "author": {"@type": "Organization", "name": "Supply Bridge Asia"}, "publisher": {"@type": "Organization", "name": "Supply Bridge Asia"}}</script>
<link rel="icon" href="../assets/favicon.png">
<link rel="stylesheet" href="../assets/site.css">
<style>
.art{max-width:780px}.art h2{font-size:26px;margin:34px 0 10px}.art h3{font-size:18px;margin:22px 0 6px}.art p{margin:0 0 14px;font-size:16.5px;color:#2A3448}.art ul{margin:0 0 14px 20px}.art li{margin:4px 0;font-size:16px;color:#2A3448}
.crumb{font-size:13.5px;color:var(--mute);margin-bottom:10px}.crumb a{color:var(--mute)}
.price{font-size:34px;font-weight:800;color:var(--navy);font-variant-numeric:tabular-nums}.price small{font-size:14px;font-weight:600;color:var(--mute);display:block}
.pcard{display:block;text-decoration:none;color:inherit}.pcard:hover{border-color:var(--navy)}.pcard .p{font-size:22px;font-weight:800;color:var(--navy);margin-top:8px}
</style>
</head><body>
<header><div class="wrap nav">
  <a class="logo" href="../index.html"><img src="../assets/logo_h.png" alt="Supply Bridge Asia"></a>
  <ul><li><a href="../products/">Products &amp; prices</a></li><li><a href="../estimate.html">Instant estimate</a></li><li><a href="../guides/">Guides</a></li><li><a href="../index.html#faq">FAQ</a></li><li><a href="../company.html">Company</a></li></ul>
  <a class="btn" href="../quote.html">Get a quote</a>
  <a class="menu btn ghost" href="../quote.html">Quote</a>
</div></header>
<section><div class="wrap art">
<p class="crumb"><a href="../index.html">Home</a> › <a href="../guides/">Guides</a></p>
<div class="kick">Guide</div><h1 style="font-size:clamp(28px,4vw,40px)">How to size a diesel generator for your site</h1>

<p>Most sizing mistakes come from two things: forgetting motor starting current, and buying exactly the running load with no headroom. This is the method we use when a buyer sends us a load list.</p>
<h2>1. List the loads and add the running kW</h2>
<p>Write down every load that can run at the same time, with its rated power in kW. Lighting, sockets and electronics are simple. Motors (pumps, compressors, crushers, conveyors, air conditioning) need a second look in step 2.</p>
<h2>2. Check the largest motor start</h2>
<p>A motor started direct-on-line draws about 6 to 7 times its running current for a few seconds. The generator must carry that without the voltage collapsing. As a rule of thumb:</p>
<ul><li>Direct-on-line start: allow roughly 3 kVA of generator per kW of the largest motor.</li><li>Star-delta start: about 2 kVA per kW.</li><li>Soft starter or VFD: about 1.2 to 1.5 kVA per kW.</li></ul>
<p>Start the largest motor first and the others one by one. If several large motors may start together, add them.</p>
<h2>3. Convert kW to kVA</h2>
<p>Generators are rated in kVA at power factor 0.8. So kVA = kW ÷ 0.8. A 400 kW running load needs at least 500 kVA.</p>
<h2>4. Leave 20–25% headroom</h2>
<p>Diesel engines live longest at 50–80% of their prime rating. Running a set continuously near 100% shortens its life; running it below 30% causes wet stacking. Size so that the normal load sits around 70–80%.</p>
<h2>5. Prime or standby?</h2>
<p>If the set is your main source of power, size against the <b>prime</b> rating. If it only runs during grid outages, the standby rating applies. See <a href="prime-vs-standby-power.html">prime vs standby</a>.</p>
<h2>Worked example</h2>
<p>A small mine site has 250 kW of running load, and its largest load is a 75 kW crusher motor with a star-delta starter.</p>
<ul><li>Running load: 250 kW ÷ 0.8 = 313 kVA.</li><li>Motor start check: 75 kW × 2 = 150 kVA extra during starting, so about 460 kVA momentarily.</li><li>With 20% headroom on the running load: about 375 kVA.</li><li>Choose a 500 kVA (400 kW prime) set, which covers both the start and the running load with margin.</li></ul>
<p>Our <a href="../index.html#sizing">sizing tool</a> on the home page does steps 3 and 4 for you.</p>
<div class="card" style="margin-top:30px"><h3>Need a price for your project?</h3><p>See our <a href="../products/">published prices</a>, get an <a href="../estimate.html">instant delivered estimate</a>, or send your requirement and we reply the same business day.</p><a class="btn" href="../quote.html" style="margin-top:12px">Request a quote</a></div>
</div></section>
<footer><div class="wrap"><span>© 2026 SUPPLY BRIDGE ASIA · Hangzhou, China</span><span><a href="../products/">Products</a> · <a href="../guides/">Guides</a> · <a href="../company.html">Company</a> · <a href="../privacy.html">Privacy</a> · <a href="../terms.html">Terms</a></span></div></footer>
<a class="wafab" href="https://wa.me/8617757312044" target="_blank" rel="noopener" aria-label="Chat on WhatsApp"><svg viewBox="0 0 24 24" aria-hidden="true"><path d="M12 2a10 10 0 0 0-8.6 15.1L2 22l5-1.3A10 10 0 1 0 12 2zm0 18.2a8.2 8.2 0 0 1-4.2-1.2l-.3-.2-3 .8.8-2.9-.2-.3A8.2 8.2 0 1 1 12 20.2zm4.5-6.1c-.2-.1-1.5-.7-1.7-.8s-.4-.1-.6.1-.7.8-.8 1-.3.2-.5.1a6.7 6.7 0 0 1-3.3-2.9c-.2-.4.2-.4.7-1.3.1-.2 0-.3 0-.4l-.8-1.8c-.2-.5-.4-.4-.6-.4h-.5a1 1 0 0 0-.7.3 3 3 0 0 0-.9 2.2 5.2 5.2 0 0 0 1.1 2.8 11.9 11.9 0 0 0 4.6 4c1.7.7 2.4.8 3.2.7a2.8 2.8 0 0 0 1.8-1.3 2.3 2.3 0 0 0 .2-1.3c-.1-.1-.3-.2-.5-.3z"/></svg><span>WhatsApp</span></a>
</body></html>
